!-Generator IDFEditor 1.48
!-Option SortedOrder UseSpecialFormat

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,8.5;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========


SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Battelle Shipping and Recieving Warehouse (BRSW),  !- Name
    0.0,                     !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,60;

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========


Site:Location,
    Richland WA,             !- Name
    46.34,                   !- Latitude {deg}
    -119.27,                 !- Longitude {deg}
    -8,                      !- Time Zone {hr}
    100;                     !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Pasco Ann Htg 99.6% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -14,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -14,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99702.,                  !- Barometric Pressure {Pa}
    2.5,                     !- Wind Speed {m/s}
    310,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

! Pasco Annual Cooling Design Conditions Wind Speed=3.1m/s Wind Dir=330
! Hottest Month=JUL
! Pasco WA USA Annual Cooling (DB=>MWB) .4%, MaxDB=37.5°C MWB=21.1°C
SizingPeriod:DesignDay,
    Pasco Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    37.5,                    !- Maximum Dry-Bulb Temperature {C}
    17.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    21.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99702.,                  !- Barometric Pressure {Pa}
    3.1,                     !- Wind Speed {m/s}
    330,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.398,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.219;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Annual,                  !- Name
    7,                       !- Begin Month
    31,                       !- Begin Day of Month
    8,                      !- End Month
    27,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

! Daylight Saving Period in US
RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,19.71,19.71,19.82,20.06,20.41,22.58,23.24,23.40,23.34,21.19,20.41,19.97;

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========


!
!
!
! Site:GroundTemperature:BuildingSurface,
!     19.71,                   !- January Ground Temperature {C}
!     19.71,                   !- February Ground Temperature {C}
!     19.82,                   !- March Ground Temperature {C}
!     20.06,                   !- April Ground Temperature {C}
!     20.41,                   !- May Ground Temperature {C}
!     22.58,                   !- June Ground Temperature {C}
!     23.24,                   !- July Ground Temperature {C}
!     23.40,                   !- August Ground Temperature {C}
!     23.34,                   !- September Ground Temperature {C}
!     21.19,                   !- October Ground Temperature {C}
!     20.41,                   !- November Ground Temperature {C}
!     19.97;                   !- December Ground Temperature {C}
ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Number;                  !- Name

ScheduleTypeLimits,
    HVACTemplate Any Number; !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Warehouse Lights Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00, 0.05,      !- Field 4
    Until: 07:00, 0.1,       !- Field 6
    Until: 07:00, 0.3,       !- Field 8
    Until: 16:00, 1,         !- Field 10
    Until: 17:00, 0.5,       !- Field 12
    Until: 20:00, .1,        !- Field 14
    Until: 22:00, .05,       !- Field 16
    Until: 23:00, .05,       !- Field 18
    Until: 24:00, 0.05,      !- Field 20
    For: SummerDesignDay,    !- Field 21
    Until: 24:00, 1.0,       !- Field 23
    For: Saturday,           !- Field 24
    Until: 06:00, 0.05,      !- Field 26
    Until: 08:00, .05,       !- Field 28
    Until: 12:00, .05,       !- Field 30
    Until: 17:00, .05,       !- Field 32
    Until: 24:00, 0.05,      !- Field 34
    For: WinterDesignDay,    !- Field 35
    Until: 24:00, 0.0,       !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 24:00, 0.05;      !- Field 40

Schedule:Compact,
    Office Equipment Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00, 0.40,      !- Field 4
    Until: 12:00, 0.90,      !- Field 6
    Until: 13:00, 0.80,      !- Field 8
    Until: 17:00, 0.90,      !- Field 10
    Until: 18:00, 0.50,      !- Field 12
    Until: 24:00, 0.40,      !- Field 14
    For: SummerDesignDay,    !- Field 15
    Until: 24:00, 1.0,       !- Field 17
    For: Saturday,           !- Field 18
    Until: 06:00, 0.30,      !- Field 20
    Until: 08:00, 0.4,       !- Field 22
    Until: 12:00, 0.5,       !- Field 24
    Until: 17:00, 0.35,      !- Field 26
    Until: 24:00, 0.30,      !- Field 28
    For: WinterDesignDay,    !- Field 29
    Until: 24:00, 0.0,       !- Field 31
    For: Sunday Holidays AllOtherDays,  !- Field 32
    Until: 24:00, 0.30;      !- Field 34

Schedule:Compact,
    Office Occupancy Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00, 0.0,       !- Field 4
    Until: 07:00, 0.1,       !- Field 6
    Until: 08:00, 0.2,       !- Field 8
    Until: 12:00, 0.95,      !- Field 10
    Until: 13:00, 0.5,       !- Field 12
    Until: 17:00, 0.95,      !- Field 14
    Until: 18:00, 0.3,       !- Field 16
    Until: 20:00, 0.1,       !- Field 18
    Until: 24:00, 0.05,      !- Field 20
    For: SummerDesignDay,    !- Field 21
    Until: 06:00, 0.0,       !- Field 23
    Until: 22:00, 1.0,       !- Field 25
    Until: 24:00, 0.05,      !- Field 27
    For: Saturday,           !- Field 28
    Until: 06:00, 0.0,       !- Field 30
    Until: 08:00, 0.1,       !- Field 32
    Until: 12:00, 0.3,       !- Field 34
    Until: 17:00, 0.1,       !- Field 36
    Until: 19:00, 0.0,       !- Field 38
    Until: 24:00, 0.0,       !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00, 0.0,       !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 06:00, 0.0,       !- Field 46
    Until: 18:00, 0.0,       !- Field 48
    Until: 24:00, 0.0;       !- Field 50

Schedule:Compact,
    Infiltration Schedule,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00, 1.0,       !- Field 4
    Until: 22:00, 0.0,       !- Field 6
    Until: 24:00, 1.0,       !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00, 1.0,       !- Field 11
    Until: 18:00, 0.0,       !- Field 13
    Until: 24:00, 1.0,       !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00, 1.0;       !- Field 18

Schedule:Compact,
    Infiltration Half On Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00, 1.0,       !- Field 4
    Until: 22:00, 0.5,       !- Field 6
    Until: 24:00, 1.0,       !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00, 1.0,       !- Field 11
    Until: 18:00, 0.5,       !- Field 13
    Until: 24:00, 1.0,       !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00, 1.0;       !- Field 18

Schedule:Compact,
    Infiltration Quarter On Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00, 1.0,       !- Field 4
    Until: 22:00, 0.25,      !- Field 6
    Until: 24:00, 1.0,       !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00, 1.0,       !- Field 11
    Until: 18:00, 0.25,      !- Field 13
    Until: 24:00, 1.0,       !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00, 1.0;       !- Field 18

Schedule:Compact,
    Always On,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0;       !- Field 4

Schedule:Compact,
    Always Off,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.0;       !- Field 4

Schedule:Compact,
    Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00, 15.6,      !- Field 4
    Until: 19:00, 21.0,      !- Field 6
    Until: 24:00, 15.6,      !- Field 8
    For SummerDesignDay,     !- Field 9
    Until: 24:00, 15.6,      !- Field 11
    For: Saturday,           !- Field 12
    Until: 06:00, 15.6,      !- Field 14
    Until: 17:00, 21.0,      !- Field 16
    Until: 24:00, 15.6,      !- Field 18
    For: WinterDesignDay,    !- Field 19
    Until: 24:00, 21.0,      !- Field 21
    For: Sunday Holidays AllOtherDays,  !- Field 22
    Until: 24:00, 15.6;      !- Field 24

Schedule:Compact,
    Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00, 30.0,      !- Field 4
    Until: 22:00, 24.0,      !- Field 6
    Until: 24:00, 30.0,      !- Field 8
    For: Saturday,           !- Field 9
    Until: 06:00, 30.0,      !- Field 11
    Until: 18:00, 24.0,      !- Field 13
    Until: 24:00, 30.0,      !- Field 15
    For WinterDesignDay,     !- Field 16
    Until: 24:00, 30.0,      !- Field 18
    For: Sunday Holidays AllOtherDays,  !- Field 19
    Until: 24:00, 30.0;      !- Field 21

Schedule:Compact,
    Office Activity Schedule,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 120.;      !- Field 4

Schedule:Compact,
    Office Work Eff. Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.0;       !- Field 4

Schedule:Compact,
    Office Clothing Schedule,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0,       !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00, 0.5,       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00, 1.0;       !- Field 12

Schedule:Compact,
    HVAC Operation Schedule, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Tuesday Wednesday Thursday Friday SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 06:00, 0,         !- Field 4
    Until: 19:00, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Monday ,            !- Field 9
    Until: 06:00, 0,         !- Field 11
    Until: 19:00, 1,         !- Field 13
    Until: 24:00, 0,         !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00, 0;         !- Field 18

Schedule:Compact,
    HVACTemplate-Always 4,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    HVACTemplate-Always 1,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1;         !- Field 4

Schedule:Compact,
    HVACTemplate-Always 0,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0;         !- Field 4

Schedule:Compact,
    Other Lights Schedule,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00, 0.05,      !- Field 4
    Until: 07:00, 0.1,       !- Field 6
    Until: 07:00, 0.3,       !- Field 8
    Until: 16:00, .5,        !- Field 10
    Until: 17:00, .4,        !- Field 12
    Until: 20:00, .1,        !- Field 14
    Until: 22:00, .05,       !- Field 16
    Until: 23:00, .05,       !- Field 18
    Until: 24:00, 0.05,      !- Field 20
    For: SummerDesignDay,    !- Field 21
    Until: 24:00, 1.0,       !- Field 23
    For: Saturday,           !- Field 24
    Until: 06:00, 0.05,      !- Field 26
    Until: 08:00, .05,       !- Field 28
    Until: 12:00, .05,       !- Field 30
    Until: 17:00, .05,       !- Field 32
    Until: 24:00, 0.05,      !- Field 34
    For: WinterDesignDay,    !- Field 35
    Until: 24:00, 0.0,       !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 24:00, 0.05;      !- Field 40


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,Heating Thermostat 1,Temperature,19.11;
Schedule:Constant,Cooling Thermostat 1,Temperature,22.22;
Schedule:Constant,Heating Thermostat 2,Temperature,19.22;
Schedule:Constant,Cooling Thermostat 2,Temperature,23.33;
Schedule:Constant,Heating Thermostat 3,Temperature,19.33;
Schedule:Constant,Cooling Thermostat 3,Temperature,24.44;
Schedule:Constant,Cooling Coil Enable,On/Off,1;
Schedule:Constant,Heating Coil Enable,On/Off,1;
Schedule:Constant,Cycle1,On/Off,1;
Schedule:Constant,Cycle2,On/Off,1;
Schedule:Constant,Cycle3,On/Off,1;
Schedule:Constant,Cycle4,On/Off,1;
Schedule:Constant,Cycle5,On/Off,1;
Schedule:Constant,CSP1_act,Temperature,22.22;
Schedule:Constant,CSP2_act,Temperature,23.33;
Schedule:Constant,CSP3_act,Temperature,23.33;
Schedule:Constant,CSP4_act,Temperature,24.44;
Schedule:Constant,CSP5_act,Temperature,24.44;

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========


Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    I01 25mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    I02 50mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    G01a 19mm gypsum board,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    M11 100mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    F16 Acoustic tile,       !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590;                     !- Specific Heat {J/kg-K}

Material,
    M01 100mm brick,         !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.89,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    M15 200mm heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    M05 200mm concrete block,!- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.11,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    Air 13mm,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Exterior Floor,          !- Name
    I02 50mm insulation board,  !- Outside Layer
    M15 200mm heavyweight concrete;  !- Layer 2

Construction,
    Interior Floor,          !- Name
    F16 Acoustic tile,       !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    M11 100mm lightweight concrete;  !- Layer 3

Construction,
    Exterior Wall,           !- Name
    M01 100mm brick,         !- Outside Layer
    M15 200mm heavyweight concrete,  !- Layer 2
    I02 50mm insulation board,  !- Layer 3
    F04 Wall air space resistance,  !- Layer 4
    G01a 19mm gypsum board;  !- Layer 5

Construction,
    Interior Wall,           !- Name
    G01a 19mm gypsum board,  !- Outside Layer
    F04 Wall air space resistance,  !- Layer 2
    G01a 19mm gypsum board;  !- Layer 3

Construction,
    Exterior Roof,           !- Name
    M11 100mm lightweight concrete,  !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    F16 Acoustic tile;       !- Layer 3

Construction,
    Interior Ceiling,        !- Name
    M11 100mm lightweight concrete,  !- Outside Layer
    F05 Ceiling air space resistance,  !- Layer 2
    F16 Acoustic tile;       !- Layer 3

Construction,
    Exterior Window,         !- Name
    Clear 3mm,               !- Outside Layer
    Air 13mm,                !- Layer 2
    Clear 3mm;               !- Layer 3

Construction,
    Interior Window,         !- Name
    Clear 3mm;               !- Outside Layer

Construction,
    Exterior Door,           !- Name
    F08 Metal surface,       !- Outside Layer
    I01 25mm insulation board;  !- Layer 2

Construction,
    Interior Door,           !- Name
    G05 25mm wood;           !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    South Loading Dock,      !- Name
    0.0,                     !- Direction of Relative North {deg}
    -14.299366, 9.32476, 0.0,           !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    North Loading Dock,      !- Name
    0.0,                     !- Direction of Relative North {deg}
    -17.904929, 55.586612, 0.0,         !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Storage,                 !- Name
    0.0,                     !- Direction of Relative North {deg}
    -50.464789, 28.414344, 0.0,         !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Lunchroom,               !- Name
    0.0,                     !- Direction of Relative North {deg}
    78.820818, -10.404796, 0.0,         !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Bathroom,                !- Name
    0.0,                     !- Direction of Relative North {deg}
    39.847877, -2.716232, 0.0,          !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Office,                  !- Name
    0.0,                     !- Direction of Relative North {deg}
    65.95944, 6.025554, 0.0,            !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    Warehouse Floor,         !- Name
    0.0,                     !- Direction of Relative North {deg}
    -8.14032, 55.523094, 0.0,           !- X,Y,Z  {m}
    ,                        !- Type
    1;                       !- Multiplier


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    1D0FF9,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    South Loading Dock,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    47.576541000000, -4.374935000000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    47.576541000000, -9.324760000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    14.299366000000, -9.324760000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    14.299366000000, -4.374935000000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    76ABBC,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    South Loading Dock,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.299366000000, -9.324760000000, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    14.299366000000, -9.324760000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    47.576541000000, -9.324760000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    47.576541000000, -9.324760000000, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    94D986,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    South Loading Dock,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    82F93C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    47.576541000000, -4.374935000000, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    47.576541000000, -4.374935000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    40.926360629963, -4.374935000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    40.926360629963, -4.374935000000, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AF6ABC,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    South Loading Dock,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    47.576541000000, -9.324760000000, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    47.576541000000, -9.324760000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    47.576541000000, -4.374935000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    47.576541000000, -4.374935000000, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    D0A274,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    South Loading Dock,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.299366000000, -4.374935000000, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    14.299366000000, -9.324760000000, 3.962400000000,
                                        !- X,Y,Z  2 {m}
    47.576541000000, -9.324760000000, 3.962400000000,
                                        !- X,Y,Z  3 {m}
    47.576541000000, -4.374935000000, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    301369,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    South Loading Dock,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    14.299366000000, -4.374935000000, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    14.299366000000, -4.374935000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    14.299366000000, -9.324760000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    14.299366000000, -9.324760000000, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    AEC31D,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    North Loading Dock,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    7,                       !- Number of Vertices
    67.379134259286, -18.654696646661, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    67.379134259286, -23.590234146661, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    66.517937760525, -29.668389572810, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    32.333484259286, -29.668389572810, 0.000000000000,
                                        !- X,Y,Z  4 {m}
    32.333484259286, -23.590234146661, 0.000000000000,
                                        !- X,Y,Z  5 {m}
    39.480409259286, -23.590234146661, 0.000000000000,
                                        !- X,Y,Z  6 {m}
    39.480409259286, -18.654696646661, 0.000000000000;
                                        !- X,Y,Z  7 {m}

BuildingSurface:Detailed,
    23FDB2,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    North Loading Dock,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    877237,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.333484259286, -29.668389572810, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    32.333484259286, -29.668389572810, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    66.517937760525, -29.668389572810, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    66.517937760525, -29.668389572810, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    3BF6F2,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    North Loading Dock,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    937EAD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.333484259286, -28.515864572810, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    32.333484259286, -28.515864572810, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    32.333484259286, -29.668389572810, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    32.333484259286, -29.668389572810, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E043E5,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    North Loading Dock,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.480409259286, -23.590234146661, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    39.480409259286, -23.590234146661, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    32.333484259286, -23.590234146661, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    32.333484259286, -23.590234146661, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    D29A9B,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    North Loading Dock,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    44A871,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    32.333484259286, -23.590234146661, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    32.333484259286, -23.590234146661, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    32.333484259286, -28.515864572810, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    32.333484259286, -28.515864572810, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    5AF20A,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    North Loading Dock,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    67.379134259286, -23.590234146661, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    67.379134259286, -23.590234146661, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    67.379134259286, -18.654696646661, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    67.379134259286, -18.654696646661, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    31A059,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    North Loading Dock,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    67.379134259286, -18.654696646661, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    67.379134259286, -18.654696646661, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    39.480409259286, -18.654696646661, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    39.480409259286, -18.654696646661, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    F0707F,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    North Loading Dock,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    39.480409259286, -18.654696646661, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    39.480409259286, -18.654696646661, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    39.480409259286, -23.590234146661, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    39.480409259286, -23.590234146661, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    481FE0,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    North Loading Dock,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    66.517937760525, -29.668389572810, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    66.517937760525, -29.668389572810, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    67.379134259286, -23.590234146661, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    67.379134259286, -23.590234146661, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DE4035,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    North Loading Dock,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    7,                       !- Number of Vertices
    32.333484259286, -23.590234146661, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    32.333484259286, -29.668389572810, 3.962400000000,
                                        !- X,Y,Z  2 {m}
    66.517937760525, -29.668389572810, 3.962400000000,
                                        !- X,Y,Z  3 {m}
    67.379134259286, -23.590234146661, 3.962400000000,
                                        !- X,Y,Z  4 {m}
    67.379134259286, -18.654696646661, 3.962400000000,
                                        !- X,Y,Z  5 {m}
    39.480409259286, -18.654696646661, 3.962400000000,
                                        !- X,Y,Z  6 {m}
    39.480409259286, -23.590234146661, 3.962400000000;
                                        !- X,Y,Z  7 {m}

BuildingSurface:Detailed,
    FD3A07,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Storage,                 !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    99.077797760525, -2.496121572810, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    99.077797760525, -8.883976296286, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    70.263386743690, -8.883976296286, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    70.263386743690, -2.496121572810, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    69849E,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Storage,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    99.077797760525, -8.883976296286, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    99.077797760525, -8.883976296286, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    99.077797760525, -2.496121572810, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    99.077797760525, -2.496121572810, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    1DD7A0,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Storage,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C5CEFE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    89.191252186271, -8.883976296286, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    89.191252186271, -8.883976296286, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    99.077797760525, -8.883976296286, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    99.077797760525, -8.883976296286, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    6BC5A3,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Storage,                 !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    70.263386743690, -2.496121572810, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    70.263386743690, -8.883976296286, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    50.381536743690, -8.883976296286, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    50.381536743690, 3.582033853339, 0.000000000000,
                                        !- X,Y,Z  4 {m}
    59.862556759286, 3.582033853339, 0.000000000000,
                                        !- X,Y,Z  5 {m}
    59.862556759286, -1.343596572810, 0.000000000000,
                                        !- X,Y,Z  6 {m}
    64.893344259286, -1.343596572810, 0.000000000000,
                                        !- X,Y,Z  7 {m}
    64.893344259286, -2.496121572810, 0.000000000000;
                                        !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    C28341,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Storage,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    78A314,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    64.893344259286, -1.343596572810, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    64.893344259286, -1.343596572810, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    59.862556759286, -1.343596572810, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    59.862556759286, -1.343596572810, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    937EAD,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Storage,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3BF6F2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    64.893344259286, -2.496121572810, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    64.893344259286, -2.496121572810, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    64.893344259286, -1.343596572810, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    64.893344259286, -1.343596572810, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    1187B0,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Storage,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    50.381536743690, 3.582033853339, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    50.381536743690, 3.582033853339, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    50.381536743690, -8.883976296286, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    50.381536743690, -8.883976296286, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    6E1C41,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    Storage,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    50.381536743690, 3.582033853339, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    50.381536743690, -8.883976296286, 3.962400000000,
                                        !- X,Y,Z  2 {m}
    99.077797760525, -8.883976296286, 3.962400000000,
                                        !- X,Y,Z  3 {m}
    99.077797760525, -2.496121572810, 3.962400000000,
                                        !- X,Y,Z  4 {m}
    64.893344259286, -2.496121572810, 3.962400000000,
                                        !- X,Y,Z  5 {m}
    64.893344259286, -1.343596572810, 3.962400000000,
                                        !- X,Y,Z  6 {m}
    59.862556759286, -1.343596572810, 3.962400000000,
                                        !- X,Y,Z  7 {m}
    59.862556759286, 3.582033853339, 3.962400000000;
                                        !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    F160F0,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Storage,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.862556759286, 3.582033853339, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    59.862556759286, 3.582033853339, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    50.381536743690, 3.582033853339, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    50.381536743690, 3.582033853339, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    9C0C7E,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Storage,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FFD169,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    59.862556759286, -1.343596572810, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    59.862556759286, -1.343596572810, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    59.862556759286, 3.582033853339, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    59.862556759286, 3.582033853339, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    877237,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Storage,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    23FDB2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    99.077797760525, -2.496121572810, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    99.077797760525, -2.496121572810, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    64.893344259286, -2.496121572810, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    64.893344259286, -2.496121572810, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    1EAFB8,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Lunchroom,               !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -64.392262740714, 42.401173853339, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    -64.392262740714, 37.475543427190, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -69.423050240714, 37.475543427190, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -69.423050240714, 42.401173853339, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    78A314,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Lunchroom,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C28341,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -69.423050240714, 37.475543427190, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    -69.423050240714, 37.475543427190, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -64.392262740714, 37.475543427190, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -64.392262740714, 37.475543427190, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    44A871,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Lunchroom,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D29A9B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -64.392262740714, 37.475543427190, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    -64.392262740714, 37.475543427190, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -64.392262740714, 42.401173853339, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -64.392262740714, 42.401173853339, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C515C2,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Lunchroom,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -64.392262740714, 42.401173853339, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    -64.392262740714, 42.401173853339, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -69.423050240714, 42.401173853339, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -69.423050240714, 42.401173853339, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    FFD169,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Lunchroom,               !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9C0C7E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -69.423050240714, 42.401173853339, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    -69.423050240714, 42.401173853339, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -69.423050240714, 37.475543427190, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -69.423050240714, 37.475543427190, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    7C7FDC,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    Lunchroom,               !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -69.423050240714, 42.401173853339, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    -69.423050240714, 37.475543427190, 3.962400000000,
                                        !- X,Y,Z  2 {m}
    -64.392262740714, 37.475543427190, 3.962400000000,
                                        !- X,Y,Z  3 {m}
    -64.392262740714, 42.401173853339, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E4DAE0,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Bathroom,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.722352000000, 11.776094500000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    -0.722352000000, 7.666057000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -6.570702000000, 7.666057000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -6.570702000000, 11.776094500000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    73BC72,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    Bathroom,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.570702000000, 11.776094500000, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    -6.570702000000, 7.666057000000, 3.962400000000,
                                        !- X,Y,Z  2 {m}
    -0.722352000000, 7.666057000000, 3.962400000000,
                                        !- X,Y,Z  3 {m}
    -0.722352000000, 11.776094500000, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    57F0A7,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Bathroom,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.570702000000, 7.666057000000, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    -6.570702000000, 7.666057000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -0.722352000000, 7.666057000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -0.722352000000, 7.666057000000, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    6AC0BA,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Bathroom,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    529B38,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.722352000000, 7.666057000000, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    -0.722352000000, 7.666057000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -0.722352000000, 11.776094500000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -0.722352000000, 11.776094500000, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    E1D2BF,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Bathroom,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B61269,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.722352000000, 11.776094500000, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    -0.722352000000, 11.776094500000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -6.570702000000, 11.776094500000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -6.570702000000, 11.776094500000, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    63AC55,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Bathroom,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C83549,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.570702000000, 11.776094500000, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    -6.570702000000, 11.776094500000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -6.570702000000, 7.666057000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -6.570702000000, 7.666057000000, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    F101C0,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Office,                  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.348925640037, 3.034308500000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    -17.348925640037, -1.075729000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -26.833915000000, -1.075729000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -26.833915000000, 3.034308500000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    FDBB9A,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Office,                  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.682265000000, 3.034308500000, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    -32.682265000000, -1.075729000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -39.332445370037, -1.075729000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -39.332445370037, 3.034308500000, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    99B444,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Office,                  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.348925640037, 13.504813703714, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    -17.348925640037, 8.736992145178, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -27.232976813729, 8.736992145178, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -27.232976813729, 13.504813703714, 0.000000000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    7D01C7,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Office,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    57A0EF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.232976813729, 13.504813703714, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    -27.232976813729, 13.504813703714, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -27.232976813729, 8.736992145178, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -27.232976813729, 8.736992145178, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    415551,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Office,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C7D322,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.232976813729, 8.736992145178, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    -27.232976813729, 8.736992145178, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -17.348925640037, 8.736992145178, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -17.348925640037, 8.736992145178, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    167685,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Office,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.348925640037, 8.736992145178, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    -17.348925640037, 8.736992145178, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -17.348925640037, 13.504813703714, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -17.348925640037, 13.504813703714, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C5CEFE,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Office,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1DD7A0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.348925640037, 13.504813703714, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    -17.348925640037, 13.504813703714, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -27.232976813729, 13.504813703714, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -27.232976813729, 13.504813703714, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    A12486,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    Office,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -27.232976813729, 13.504813703714, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    -27.232976813729, 8.736992145178, 3.962400000000,
                                        !- X,Y,Z  2 {m}
    -17.348925640037, 8.736992145178, 3.962400000000,
                                        !- X,Y,Z  3 {m}
    -17.348925640037, 13.504813703714, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    2AE1B8,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    Office,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -26.833915000000, 3.034308500000, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    -26.833915000000, -1.075729000000, 3.962400000000,
                                        !- X,Y,Z  2 {m}
    -17.348925640037, -1.075729000000, 3.962400000000,
                                        !- X,Y,Z  3 {m}
    -17.348925640037, 3.034308500000, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    49C81A,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Office,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -26.833915000000, -1.075729000000, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    -26.833915000000, -1.075729000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -17.348925640037, -1.075729000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -17.348925640037, -1.075729000000, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    529B38,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Office,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6AC0BA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -26.833915000000, 3.034308500000, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    -26.833915000000, 3.034308500000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -26.833915000000, -1.075729000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -26.833915000000, -1.075729000000, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    A68994,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Office,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F08CF8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.348925640037, 3.034308500000, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    -17.348925640037, 3.034308500000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -26.833915000000, 3.034308500000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -26.833915000000, 3.034308500000, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    27C9B8,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Office,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.348925640037, -1.075729000000, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    -17.348925640037, -1.075729000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -17.348925640037, 3.034308500000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -17.348925640037, 3.034308500000, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    82F93C,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Office,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    94D986,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -39.332445370037, -1.075729000000, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    -39.332445370037, -1.075729000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -32.682265000000, -1.075729000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -32.682265000000, -1.075729000000, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    D7B465,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Office,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5F0339,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.682265000000, 3.034308500000, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    -32.682265000000, 3.034308500000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -39.332445370037, 3.034308500000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -39.332445370037, 3.034308500000, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C83549,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Office,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    63AC55,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -32.682265000000, -1.075729000000, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    -32.682265000000, -1.075729000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -32.682265000000, 3.034308500000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -32.682265000000, 3.034308500000, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    86B521,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    Office,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -39.332445370037, 3.034308500000, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    -39.332445370037, -1.075729000000, 3.962400000000,
                                        !- X,Y,Z  2 {m}
    -32.682265000000, -1.075729000000, 3.962400000000,
                                        !- X,Y,Z  3 {m}
    -32.682265000000, 3.034308500000, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    8EFE7B,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Office,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    131742,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    -39.332445370037, 3.034308500000, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    -39.332445370037, 3.034308500000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    -39.332445370037, -1.075729000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    -39.332445370037, -1.075729000000, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    B66D39,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    South Loading Dock,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    48E7E2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    40.926360629963, -4.374935000000, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    40.926360629963, -4.374935000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    14.299366000000, -4.374935000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    14.299366000000, -4.374935000000, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    61A827,                  !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Warehouse Floor,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    56.750834359963, -40.760547854822, 0.000000000000,
                                        !- X,Y,Z  1 {m}
    56.750834359963, -46.463231500000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    34.767314629963, -46.463231500000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    34.767314629963, -50.573269000000, 0.000000000000,
                                        !- X,Y,Z  4 {m}
    8.140320000000, -50.573269000000, 0.000000000000,
                                        !- X,Y,Z  5 {m}
    8.057067743690, -35.992726296286, 0.000000000000,
                                        !- X,Y,Z  6 {m}
    46.866783186271, -35.992726296286, 0.000000000000,
                                        !- X,Y,Z  7 {m}
    46.866783186271, -40.760547854822, 0.000000000000;
                                        !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    2C09B5,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Warehouse Floor,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    58CA65,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    46.866783186271, -35.992726296286, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    46.866783186271, -35.992726296286, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    8.057067743690, -35.992726296286, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    8.057067743690, -35.992726296286, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C9CEB6,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Warehouse Floor,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.057067743690, -35.992726296286, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    8.057067743690, -35.992726296286, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    8.140320000000, -50.573269000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    8.140320000000, -50.573269000000, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    F09625,                  !- Name
    Wall,                    !- Surface Type
    Exterior Wall,           !- Construction Name
    Warehouse Floor,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    56.750834359963, -46.463231500000, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    56.750834359963, -46.463231500000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    56.750834359963, -40.760547854822, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    56.750834359963, -40.760547854822, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    57A0EF,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Warehouse Floor,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7D01C7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    46.866783186271, -40.760547854822, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    46.866783186271, -40.760547854822, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    46.866783186271, -35.992726296286, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    46.866783186271, -35.992726296286, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    C7D322,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Warehouse Floor,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    415551,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    56.750834359963, -40.760547854822, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    56.750834359963, -40.760547854822, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    46.866783186271, -40.760547854822, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    46.866783186271, -40.760547854822, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    5F0339,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Warehouse Floor,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D7B465,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    34.767314629963, -46.463231500000, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    34.767314629963, -46.463231500000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    41.417495000000, -46.463231500000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    41.417495000000, -46.463231500000, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    48E7E2,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Warehouse Floor,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B66D39,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    8.140320000000, -50.573269000000, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    8.140320000000, -50.573269000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    34.767314629963, -50.573269000000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    34.767314629963, -50.573269000000, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    131742,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Warehouse Floor,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8EFE7B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    34.767314629963, -50.573269000000, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    34.767314629963, -50.573269000000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    34.767314629963, -46.463231500000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    34.767314629963, -46.463231500000, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    F08CF8,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Warehouse Floor,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A68994,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    47.265845000000, -46.463231500000, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    47.265845000000, -46.463231500000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    56.750834359963, -46.463231500000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    56.750834359963, -46.463231500000, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    8CEA7A,                  !- Name
    Roof,                    !- Surface Type
    Exterior Roof,           !- Construction Name
    Warehouse Floor,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    8,                       !- Number of Vertices
    8.057067743690, -35.992726296286, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    8.140320000000, -50.573269000000, 3.962400000000,
                                        !- X,Y,Z  2 {m}
    34.767314629963, -50.573269000000, 3.962400000000,
                                        !- X,Y,Z  3 {m}
    34.767314629963, -46.463231500000, 3.962400000000,
                                        !- X,Y,Z  4 {m}
    56.750834359963, -46.463231500000, 3.962400000000,
                                        !- X,Y,Z  5 {m}
    56.750834359963, -40.760547854822, 3.962400000000,
                                        !- X,Y,Z  6 {m}
    46.866783186271, -40.760547854822, 3.962400000000,
                                        !- X,Y,Z  7 {m}
    46.866783186271, -35.992726296286, 3.962400000000;
                                        !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    B61269,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Warehouse Floor,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E1D2BF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    41.417495000000, -46.463231500000, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    41.417495000000, -46.463231500000, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    47.265845000000, -46.463231500000, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    47.265845000000, -46.463231500000, 3.962400000000;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    58CA65,                  !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Storage,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2C09B5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    4,                       !- Number of Vertices
    50.381536743690, -8.883976296286, 3.962400000000,
                                        !- X,Y,Z  1 {m}
    50.381536743690, -8.883976296286, 0.000000000000,
                                        !- X,Y,Z  2 {m}
    89.191252186271, -8.883976296286, 0.000000000000,
                                        !- X,Y,Z  3 {m}
    89.191252186271, -8.883976296286, 3.962400000000;
                                        !- X,Y,Z  4 {m}
Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0.2;       !- Field 4

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    Storage People,          !- Name
    Storage,                 !- Zone or ZoneList Name
    Office Occupancy Schedule,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    74,                      !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Office Work Eff. Schedule,  !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    Always On,               !- Clothing Insulation Calculation Method Schedule Name
    Office Clothing Schedule,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type
People,
    Lunchroom People,        !- Name
    Lunchroom,               !- Zone or ZoneList Name
    Office Occupancy Schedule,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    74,                      !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Office Work Eff. Schedule,  !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    Always On,               !- Clothing Insulation Calculation Method Schedule Name
    Office Clothing Schedule,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type
People,
    Bathroom People,         !- Name
    Bathroom,                !- Zone or ZoneList Name
    Office Occupancy Schedule,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    74,                      !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Office Work Eff. Schedule,  !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    Always On,               !- Clothing Insulation Calculation Method Schedule Name
    Office Clothing Schedule,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type
People,
    Office People,           !- Name
    Office,                  !- Zone or ZoneList Name
    Office Occupancy Schedule,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    74,                      !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Office Work Eff. Schedule,  !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    Always On,               !- Clothing Insulation Calculation Method Schedule Name
    Office Clothing Schedule,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type
People,
    Warehouse Floor People,  !- Name
    Warehouse Floor,         !- Zone or ZoneList Name
    Office Occupancy Schedule,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    74,                      !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Office Work Eff. Schedule,  !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    Always On,               !- Clothing Insulation Calculation Method Schedule Name
    Office Clothing Schedule,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    Office Lights,           !- Name
    Office,                  !- Zone or ZoneList Name
    Other Lights Schedule,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.46,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.3,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Warehouse Floor Lights,  !- Name
    Warehouse Floor,         !- Zone or ZoneList Name
    Warehouse Lights Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.46,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.3,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Lunchroom Lights,        !- Name
    Lunchroom,               !- Zone or ZoneList Name
    Other Lights Schedule,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.46,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.3,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Bathroom Lights,         !- Name
    Bathroom,                !- Zone or ZoneList Name
    Other Lights Schedule,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.46,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.3,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Storage Lights,          !- Name
    Storage,                 !- Zone or ZoneList Name
    Other Lights Schedule,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.46,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.3,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    Warehouse Floor Equipment,  !- Name
    Warehouse Floor,         !- Zone or ZoneList Name
    Office Equipment Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.4,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    Office Equipment,        !- Name
    Office,                  !- Zone or ZoneList Name
    Office Equipment Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.6,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    lunchroom Equipment,     !- Name
    Office,                  !- Zone or ZoneList Name
    Office Equipment Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    15,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    South Loading Dock Infiltration,  !- Name
    South Loading Dock,      !- Zone or ZoneList Name
    Infiltration Quarter On Schedule,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.01,                    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    North Loading Dock Infiltration,  !- Name
    North Loading Dock,      !- Zone or ZoneList Name
    Infiltration Quarter On Schedule,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.01,                    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Storage Infiltration,    !- Name
    Storage,                 !- Zone or ZoneList Name
    Infiltration Quarter On Schedule,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001,                   !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Lunchroom Infiltration,  !- Name
    Lunchroom,               !- Zone or ZoneList Name
    Infiltration Quarter On Schedule,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001,                   !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Bathroom Infiltration,   !- Name
    Bathroom,                !- Zone or ZoneList Name
    Infiltration Quarter On Schedule,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001,                   !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Office Infiltration,     !- Name
    Office,                  !- Zone or ZoneList Name
    Infiltration Quarter On Schedule,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001,                   !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Warehouse Floor Infiltration,  !- Name
    Warehouse Floor,         !- Zone or ZoneList Name
    Infiltration Quarter On Schedule,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001,                   !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONEMIXING ===========

ZoneMixing,
    Mixing 1,                !- Name
    South Loading Dock,      !- Zone Name
    Office Occupancy Schedule,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    5,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Warehouse Floor;         !- Source Zone Name

ZoneMixing,
    Mixing 2,                !- Name
    Warehouse Floor,         !- Zone Name
    Office Occupancy Schedule,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    5,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    South Loading Dock;      !- Source Zone Name

ZoneMixing,
    Mixing 3,                !- Name
    North Loading Dock,      !- Zone Name
    Office Occupancy Schedule,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    5,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Storage;                 !- Source Zone Name

ZoneMixing,
    Mixing 4,                !- Name
    Storage,                 !- Zone Name
    Office Occupancy Schedule,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    5,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    North Loading Dock;      !- Source Zone Name


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    SZ DSOA Warehouse Floor, !- Name
    Sum,                     !- Outdoor Air Method
    0.002361,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Office,          !- Name
    Sum,                     !- Outdoor Air Method
    0.002361,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Bathroom,        !- Name
    Sum,                     !- Outdoor Air Method
    0.002361,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Storage,         !- Name
    Sum,                     !- Outdoor Air Method
    0.002361,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
    SZ DSOA Lunchroom,       !- Name
    Sum,                     !- Outdoor Air Method
    0.002361,                !- Outdoor Air Flow per Person {m3/s-person}
    0.000305,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Warehouse Floor,!- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Office,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Bathroom,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Storage,        !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    SZ DSZAD Lunchroom,      !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    Warehouse Floor,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Warehouse Floor, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Warehouse Floor;!- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Office,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Office,          !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Office;         !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Bathroom,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Bathroom,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Bathroom;       !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Storage,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Storage,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Storage;        !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Lunchroom,               !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Lunchroom,       !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0,                       !- Heating Maximum Air Flow Fraction
    SZ DSZAD Lunchroom;      !- Design Specification Zone Air Distribution Object Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
    RTU-1,                   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    RTU-2,                   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    RTU-3,                   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    RTU-4,                   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

Sizing:System,
    RTU-5,                   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    50,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Warehouse Floor Thermostat,  !- Name
    Warehouse Floor,         !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    SP2;                     !- Control 1 Name

ZoneControl:Thermostat,
    Office Thermostat,       !- Name
    Office,                  !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    SP4;                     !- Control 1 Name

ZoneControl:Thermostat,
    Bathroom Thermostat,     !- Name
    Bathroom,                !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    SP3;                     !- Control 1 Name

ZoneControl:Thermostat,
    Storage Thermostat,      !- Name
    Storage,                 !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    SP1;                     !- Control 1 Name

ZoneControl:Thermostat,
    Lunchroom Thermostat,    !- Name
    Lunchroom,               !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    SP5;                     !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

!
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
!
ThermostatSetpoint:DualSetpoint,
    Cool Zone Dual SP Control,  !- Name
    Heating Thermostat 1,    !- Heating Setpoint Temperature Schedule Name
    Cooling Thermostat 1;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Medium Zone Dual SP Control,  !- Name
    Heating Thermostat 2,    !- Heating Setpoint Temperature Schedule Name
    Cooling Thermostat 2;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Warm Zone Dual SP Control,  !- Name
    Heating Thermostat 3,    !- Heating Setpoint Temperature Schedule Name
    Cooling Thermostat 3;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    SP1,                     !- Name
    Heating Thermostat 1,    !- Heating Setpoint Temperature Schedule Name
    CSP1_act;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    SP2,                     !- Name
    Heating Thermostat 1,    !- Heating Setpoint Temperature Schedule Name
    CSP2_act;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    SP3,                     !- Name
    Heating Thermostat 1,    !- Heating Setpoint Temperature Schedule Name
    CSP3_act;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    SP4,                     !- Name
    Heating Thermostat 1,    !- Heating Setpoint Temperature Schedule Name
    CSP4_act;                !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    SP5,                     !- Name
    Heating Thermostat 1,    !- Heating Setpoint Temperature Schedule Name
    CSP5_act;                !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:UNCONTROLLED ===========

AirTerminal:SingleDuct:Uncontrolled,
    Warehouse Floor Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    Warehouse Floor Zone Equip Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Office Air Terminal,     !- Name
    ,                        !- Availability Schedule Name
    Office Zone Equip Inlet, !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Bathroom Air Terminal,   !- Name
    ,                        !- Availability Schedule Name
    Bathroom Zone Equip Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Storage Air Terminal,    !- Name
    ,                        !- Availability Schedule Name
    Storage Zone Equip Inlet,!- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Lunchroom Air Terminal,  !- Name
    ,                        !- Availability Schedule Name
    Lunchroom Zone Equip Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Warehouse Floor Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Warehouse Floor Air Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Office Equipment,        !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Office Air Terminal,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Bathroom Equipment,      !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Bathroom Air Terminal,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Storage Equipment,       !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Storage Air Terminal,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Lunchroom Equipment,     !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Lunchroom Air Terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    RTU-5 Paired Exhaust Fan,!- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    Warehouse Floor,         !- Zone Name
    Warehouse Floor Equipment,  !- Zone Conditioning Equipment List Name
    Warehouse Floor Zone Equip Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Warehouse Floor Zone Air Node,  !- Zone Air Node Name
    Warehouse Floor Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Office,                  !- Zone Name
    Office Equipment,        !- Zone Conditioning Equipment List Name
    Office Zone Equip Inlet, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Office Zone Air Node,    !- Zone Air Node Name
    Office Return Outlet;    !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Bathroom,                !- Zone Name
    Bathroom Equipment,      !- Zone Conditioning Equipment List Name
    Bathroom Zone Equip Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Bathroom Zone Air Node,  !- Zone Air Node Name
    Bathroom Return Outlet;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Storage,                 !- Zone Name
    Storage Equipment,       !- Zone Conditioning Equipment List Name
    Storage Zone Equip Inlet,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Storage Zone Air Node,   !- Zone Air Node Name
    Storage Return Outlet;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    Lunchroom,               !- Zone Name
    Lunchroom Equipment,     !- Zone Conditioning Equipment List Name
    Lunchroom Zone Equip Inlet,  !- Zone Air Inlet Node or NodeList Name
    Lunchroom Exhaust Air node,  !- Zone Air Exhaust Node or NodeList Name
    Lunchroom Zone Air Node, !- Zone Air Node Name
    Lunchroom Return Outlet; !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:CONSTANTVOLUME ===========

Fan:ConstantVolume,
    RTU-1 Return Fan,        !- Name
    HVAC Operation Schedule, !- Availability Schedule Name
    0.55,                    !- Fan Total Efficiency
    300,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    RTU-1 Air Loop Inlet,    !- Air Inlet Node Name
    RTU-1 Return Fan Outlet; !- Air Outlet Node Name

Fan:ConstantVolume,
    RTU-2 Return Fan,        !- Name
    HVAC Operation Schedule, !- Availability Schedule Name
    0.55,                    !- Fan Total Efficiency
    300,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    RTU-2 Air Loop Inlet,    !- Air Inlet Node Name
    RTU-2 Return Fan Outlet; !- Air Outlet Node Name

Fan:ConstantVolume,
    RTU-3 Return Fan,        !- Name
    HVAC Operation Schedule, !- Availability Schedule Name
    0.55,                    !- Fan Total Efficiency
    300,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    RTU-3 Air Loop Inlet,    !- Air Inlet Node Name
    RTU-3 Return Fan Outlet; !- Air Outlet Node Name

Fan:ConstantVolume,
    RTU-4 Return Fan,        !- Name
    HVAC Operation Schedule, !- Availability Schedule Name
    0.55,                    !- Fan Total Efficiency
    300,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    RTU-4 Air Loop Inlet,    !- Air Inlet Node Name
    RTU-4 Return Fan Outlet; !- Air Outlet Node Name

Fan:ConstantVolume,
    RTU-5 Return Fan,        !- Name
    HVAC Operation Schedule, !- Availability Schedule Name
    0.55,                    !- Fan Total Efficiency
    300,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    RTU-5 Air Loop Inlet,    !- Air Inlet Node Name
    RTU-5 Return Fan Outlet; !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

Fan:ConstantVolume,
    RTU-1 Supply Fan,        !- Name
    HVAC Operation Schedule, !- Availability Schedule Name
    0.55,                    !- Fan Total Efficiency
    700,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    RTU-1 Mixed Air Outlet,  !- Air Inlet Node Name
    RTU-1 Supply Fan Outlet; !- Air Outlet Node Name

Fan:ConstantVolume,
    RTU-2 Supply Fan,        !- Name
    HVAC Operation Schedule, !- Availability Schedule Name
    0.55,                    !- Fan Total Efficiency
    700,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    RTU-2 Mixed Air Outlet,  !- Air Inlet Node Name
    RTU-2 Supply Fan Outlet; !- Air Outlet Node Name

Fan:ConstantVolume,
    RTU-3 Supply Fan,        !- Name
    HVAC Operation Schedule, !- Availability Schedule Name
    0.55,                    !- Fan Total Efficiency
    700,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    RTU-3 Mixed Air Outlet,  !- Air Inlet Node Name
    RTU-3 Supply Fan Outlet; !- Air Outlet Node Name

Fan:ConstantVolume,
    RTU-4 Supply Fan,        !- Name
    HVAC Operation Schedule, !- Availability Schedule Name
    0.55,                    !- Fan Total Efficiency
    700,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    RTU-4 Mixed Air Outlet,  !- Air Inlet Node Name
    RTU-4 Supply Fan Outlet; !- Air Outlet Node Name

Fan:ConstantVolume,
    RTU-5 Supply Fan,        !- Name
    HVAC Operation Schedule, !- Availability Schedule Name
    0.55,                    !- Fan Total Efficiency
    700,                     !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    RTU-5 Mixed Air Outlet,  !- Air Inlet Node Name
    RTU-5 Supply Fan Outlet; !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:ZONEEXHAUST ===========

Fan:ZoneExhaust,
    RTU-5 Paired Exhaust Fan,!- Name
    HVAC Operation Schedule, !- Availability Schedule Name
    0.6,                     !- Fan Total Efficiency
    200,                     !- Pressure Rise {Pa}
    0.14201,                 !- Maximum Flow Rate {m3/s}
    Lunchroom Exhaust Air node,  !- Air Inlet Node Name
    RTU-5 Paired Exhaust Fan Outlet,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    Coupled;                 !- System Availability Manager Coupling Mode


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

Coil:Cooling:DX:SingleSpeed,
    RTU-1 Cooling Coil,      !- Name
    Cycle1,                  !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    RTU-1 Heating Coil Outlet,  !- Air Inlet Node Name
    RTU-1 Air Loop Outlet,   !- Air Outlet Node Name
    RTU-1 DX Coil Cap-FT,    !- Total Cooling Capacity Function of Temperature Curve Name
    RTU-1 DX Coil Cap-FF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    RTU-1 DX Coil EIR-FT,    !- Energy Input Ratio Function of Temperature Curve Name
    RTU-1 DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    RTU-1 DX Coil PLF,       !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    RTU-1 Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
    RTU-2 Cooling Coil,      !- Name
    Cycle2,                  !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    RTU-2 Heating Coil Outlet,  !- Air Inlet Node Name
    RTU-2 Air Loop Outlet,   !- Air Outlet Node Name
    RTU-2 DX Coil Cap-FT,    !- Total Cooling Capacity Function of Temperature Curve Name
    RTU-2 DX Coil Cap-FF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    RTU-2 DX Coil EIR-FT,    !- Energy Input Ratio Function of Temperature Curve Name
    RTU-2 DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    RTU-2 DX Coil PLF,       !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    RTU-2 Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
    RTU-3 Cooling Coil,      !- Name
    Cycle3,                  !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    RTU-3 Heating Coil Outlet,  !- Air Inlet Node Name
    RTU-3 Air Loop Outlet,   !- Air Outlet Node Name
    RTU-3 DX Coil Cap-FT,    !- Total Cooling Capacity Function of Temperature Curve Name
    RTU-3 DX Coil Cap-FF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    RTU-3 DX Coil EIR-FT,    !- Energy Input Ratio Function of Temperature Curve Name
    RTU-3 DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    RTU-3 DX Coil PLF,       !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    RTU-3 Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
    RTU-4 Cooling Coil,      !- Name
    Cycle4,                  !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    RTU-4 Heating Coil Outlet,  !- Air Inlet Node Name
    RTU-4 Air Loop Outlet,   !- Air Outlet Node Name
    RTU-4 DX Coil Cap-FT,    !- Total Cooling Capacity Function of Temperature Curve Name
    RTU-4 DX Coil Cap-FF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    RTU-4 DX Coil EIR-FT,    !- Energy Input Ratio Function of Temperature Curve Name
    RTU-4 DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    RTU-4 DX Coil PLF,       !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    RTU-4 Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
    RTU-5 Cooling Coil,      !- Name
    Cycle5,                  !- Availability Schedule Name
    autosize,                !- Gross Rated Total Cooling Capacity {W}
    autosize,                !- Gross Rated Sensible Heat Ratio
    3,                       !- Gross Rated Cooling COP {W/W}
    autosize,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    RTU-5 Heating Coil Outlet,  !- Air Inlet Node Name
    RTU-5 Air Loop Outlet,   !- Air Outlet Node Name
    RTU-5 DX Coil Cap-FT,    !- Total Cooling Capacity Function of Temperature Curve Name
    RTU-5 DX Coil Cap-FF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
    RTU-5 DX Coil EIR-FT,    !- Energy Input Ratio Function of Temperature Curve Name
    RTU-5 DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
    RTU-5 DX Coil PLF,       !- Part Load Fraction Correlation Curve Name
    0,                       !- Nominal Time for Condensate Removal to Begin {s}
    0,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    0,                       !- Maximum Cycling Rate {cycles/hr}
    0,                       !- Latent Capacity Time Constant {s}
    RTU-5 Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    0,                       !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    10;                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:GAS ===========

Coil:Heating:Gas,
    RTU-1 Heating Coil,      !- Name
    Heating Coil Enable,     !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    RTU-1 Supply Fan Outlet, !- Air Inlet Node Name
    RTU-1 Heating Coil Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    RTU-1 Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Gas Load {W}

Coil:Heating:Gas,
    RTU-2 Heating Coil,      !- Name
    Heating Coil Enable,     !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    RTU-2 Supply Fan Outlet, !- Air Inlet Node Name
    RTU-2 Heating Coil Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    RTU-2 Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Gas Load {W}

Coil:Heating:Gas,
    RTU-3 Heating Coil,      !- Name
    Heating Coil Enable,     !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    RTU-3 Supply Fan Outlet, !- Air Inlet Node Name
    RTU-3 Heating Coil Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    RTU-3 Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Gas Load {W}

Coil:Heating:Gas,
    RTU-4 Heating Coil,      !- Name
    Heating Coil Enable,     !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    RTU-4 Supply Fan Outlet, !- Air Inlet Node Name
    RTU-4 Heating Coil Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    RTU-4 Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Gas Load {W}

Coil:Heating:Gas,
    RTU-5 Heating Coil,      !- Name
    Heating Coil Enable,     !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    RTU-5 Supply Fan Outlet, !- Air Inlet Node Name
    RTU-5 Heating Coil Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    RTU-5 Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Gas Load {W}


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARY:FURNACE:HEATCOOL ===========

AirLoopHVAC:Unitary:Furnace:HeatCool,
    RTU-1 Furnace with DX Cooling,  !- Name
    ,                        !- Availability Schedule Name
    RTU-1 Mixed Air Outlet,  !- Furnace Air Inlet Node Name
    RTU-1 Air Loop Outlet,   !- Furnace Air Outlet Node Name
    HVACTemplate-Always 1,   !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Storage,                 !- Controlling Zone or Thermostat Location
    Fan:ConstantVolume,               !- Supply Fan Object Type
    RTU-1 Supply Fan,        !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Gas,        !- Heating Coil Object Type
    RTU-1 Heating Coil,      !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    RTU-1 Cooling Coil,      !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
    RTU-2 Furnace with DX Cooling,  !- Name
    ,                        !- Availability Schedule Name
    RTU-2 Mixed Air Outlet,  !- Furnace Air Inlet Node Name
    RTU-2 Air Loop Outlet,   !- Furnace Air Outlet Node Name
    HVACTemplate-Always 1,   !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Warehouse Floor,         !- Controlling Zone or Thermostat Location
    Fan:ConstantVolume,               !- Supply Fan Object Type
    RTU-2 Supply Fan,        !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Gas,        !- Heating Coil Object Type
    RTU-2 Heating Coil,      !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    RTU-2 Cooling Coil,      !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
    RTU-3 Furnace with DX Cooling,  !- Name
    ,                        !- Availability Schedule Name
    RTU-3 Mixed Air Outlet,  !- Furnace Air Inlet Node Name
    RTU-3 Air Loop Outlet,   !- Furnace Air Outlet Node Name
    HVACTemplate-Always 1,   !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Bathroom,                !- Controlling Zone or Thermostat Location
    Fan:ConstantVolume,               !- Supply Fan Object Type
    RTU-3 Supply Fan,        !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Gas,        !- Heating Coil Object Type
    RTU-3 Heating Coil,      !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    RTU-3 Cooling Coil,      !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
    RTU-4 Furnace with DX Cooling,  !- Name
    ,                        !- Availability Schedule Name
    RTU-4 Mixed Air Outlet,  !- Furnace Air Inlet Node Name
    RTU-4 Air Loop Outlet,   !- Furnace Air Outlet Node Name
    HVACTemplate-Always 1,   !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Office,                  !- Controlling Zone or Thermostat Location
    Fan:ConstantVolume,               !- Supply Fan Object Type
    RTU-4 Supply Fan,        !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Gas,        !- Heating Coil Object Type
    RTU-4 Heating Coil,      !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    RTU-4 Cooling Coil,      !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
    RTU-5 Furnace with DX Cooling,  !- Name
    ,                        !- Availability Schedule Name
    RTU-5 Mixed Air Outlet,  !- Furnace Air Inlet Node Name
    RTU-5 Air Loop Outlet,   !- Furnace Air Outlet Node Name
    HVACTemplate-Always 1,   !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    autosize,                !- No Load Supply Air Flow Rate {m3/s}
    Lunchroom,               !- Controlling Zone or Thermostat Location
    Fan:ConstantVolume,               !- Supply Fan Object Type
    RTU-5 Supply Fan,        !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Gas,        !- Heating Coil Object Type
    RTU-5 Heating Coil,      !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    RTU-5 Cooling Coil,      !- Cooling Coil Name
    None;                    !- Dehumidification Control Type


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    RTU-1 OA Controller,     !- Name
    RTU-1 Relief Air Outlet, !- Relief Air Outlet Node Name
    RTU-1 Return Fan Outlet, !- Return Air Node Name
    RTU-1 Mixed Air Outlet,  !- Mixed Air Node Name
    RTU-1 Outside Air Inlet, !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum;            !- Minimum Limit Type

Controller:OutdoorAir,
    RTU-2 OA Controller,     !- Name
    RTU-2 Relief Air Outlet, !- Relief Air Outlet Node Name
    RTU-2 Return Fan Outlet, !- Return Air Node Name
    RTU-2 Mixed Air Outlet,  !- Mixed Air Node Name
    RTU-2 Outside Air Inlet, !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum;            !- Minimum Limit Type

Controller:OutdoorAir,
    RTU-3 OA Controller,     !- Name
    RTU-3 Relief Air Outlet, !- Relief Air Outlet Node Name
    RTU-3 Return Fan Outlet, !- Return Air Node Name
    RTU-3 Mixed Air Outlet,  !- Mixed Air Node Name
    RTU-3 Outside Air Inlet, !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum;            !- Minimum Limit Type

Controller:OutdoorAir,
    RTU-4 OA Controller,     !- Name
    RTU-4 Relief Air Outlet, !- Relief Air Outlet Node Name
    RTU-4 Return Fan Outlet, !- Return Air Node Name
    RTU-4 Mixed Air Outlet,  !- Mixed Air Node Name
    RTU-4 Outside Air Inlet, !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum;            !- Minimum Limit Type

Controller:OutdoorAir,
    RTU-5 OA Controller,     !- Name
    RTU-5 Relief Air Outlet, !- Relief Air Outlet Node Name
    RTU-5 Return Fan Outlet, !- Return Air Node Name
    RTU-5 Mixed Air Outlet,  !- Mixed Air Node Name
    RTU-5 Outside Air Inlet, !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum;            !- Minimum Limit Type


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    RTU-1 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    RTU-1 OA Controller;     !- Controller 1 Name

AirLoopHVAC:ControllerList,
    RTU-2 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    RTU-2 OA Controller;     !- Controller 1 Name

AirLoopHVAC:ControllerList,
    RTU-3 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    RTU-3 OA Controller;     !- Controller 1 Name

AirLoopHVAC:ControllerList,
    RTU-4 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    RTU-4 OA Controller;     !- Controller 1 Name

AirLoopHVAC:ControllerList,
    RTU-5 OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    RTU-5 OA Controller;     !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    RTU-1,                   !- Name
    ,                        !- Controller List Name
    ,                        !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    RTU-1 Branches,          !- Branch List Name
    ,                        !- Connector List Name
    RTU-1 Air Loop Inlet,    !- Supply Side Inlet Node Name
    RTU-1 Return Air Outlet, !- Demand Side Outlet Node Name
    RTU-1 Supply Path Inlet, !- Demand Side Inlet Node Names
    RTU-1 Air Loop Outlet;   !- Supply Side Outlet Node Names

AirLoopHVAC,
    RTU-2,                   !- Name
    ,                        !- Controller List Name
    ,                        !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    RTU-2 Branches,          !- Branch List Name
    ,                        !- Connector List Name
    RTU-2 Air Loop Inlet,    !- Supply Side Inlet Node Name
    RTU-2 Return Air Outlet, !- Demand Side Outlet Node Name
    RTU-2 Supply Path Inlet, !- Demand Side Inlet Node Names
    RTU-2 Air Loop Outlet;   !- Supply Side Outlet Node Names

AirLoopHVAC,
    RTU-3,                   !- Name
    ,                        !- Controller List Name
    ,                        !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    RTU-3 Branches,          !- Branch List Name
    ,                        !- Connector List Name
    RTU-3 Air Loop Inlet,    !- Supply Side Inlet Node Name
    RTU-3 Return Air Outlet, !- Demand Side Outlet Node Name
    RTU-3 Supply Path Inlet, !- Demand Side Inlet Node Names
    RTU-3 Air Loop Outlet;   !- Supply Side Outlet Node Names

AirLoopHVAC,
    RTU-4,                   !- Name
    ,                        !- Controller List Name
    ,                        !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    RTU-4 Branches,          !- Branch List Name
    ,                        !- Connector List Name
    RTU-4 Air Loop Inlet,    !- Supply Side Inlet Node Name
    RTU-4 Return Air Outlet, !- Demand Side Outlet Node Name
    RTU-4 Supply Path Inlet, !- Demand Side Inlet Node Names
    RTU-4 Air Loop Outlet;   !- Supply Side Outlet Node Names

AirLoopHVAC,
    RTU-5,                   !- Name
    ,                        !- Controller List Name
    ,                        !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    RTU-5 Branches,          !- Branch List Name
    ,                        !- Connector List Name
    RTU-5 Air Loop Inlet,    !- Supply Side Inlet Node Name
    RTU-5 Return Air Outlet, !- Demand Side Outlet Node Name
    RTU-5 Supply Path Inlet, !- Demand Side Inlet Node Names
    RTU-5 Air Loop Outlet;   !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    RTU-1 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    RTU-1 OA Mixing Box;     !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    RTU-2 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    RTU-2 OA Mixing Box;     !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    RTU-3 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    RTU-3 OA Mixing Box;     !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    RTU-4 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    RTU-4 OA Mixing Box;     !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    RTU-5 OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    RTU-5 OA Mixing Box;     !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    RTU-1 OA System,         !- Name
    RTU-1 OA System Controllers,  !- Controller List Name
    RTU-1 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    RTU-2 OA System,         !- Name
    RTU-2 OA System Controllers,  !- Controller List Name
    RTU-2 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    RTU-3 OA System,         !- Name
    RTU-3 OA System Controllers,  !- Controller List Name
    RTU-3 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    RTU-4 OA System,         !- Name
    RTU-4 OA System Controllers,  !- Controller List Name
    RTU-4 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
    RTU-5 OA System,         !- Name
    RTU-5 OA System Controllers,  !- Controller List Name
    RTU-5 OA System Equipment;  !- Outdoor Air Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    RTU-1 OA Mixing Box,     !- Name
    RTU-1 Mixed Air Outlet,  !- Mixed Air Node Name
    RTU-1 Outside Air Inlet, !- Outdoor Air Stream Node Name
    RTU-1 Relief Air Outlet, !- Relief Air Stream Node Name
    RTU-1 Return Fan Outlet; !- Return Air Stream Node Name

OutdoorAir:Mixer,
    RTU-2 OA Mixing Box,     !- Name
    RTU-2 Mixed Air Outlet,  !- Mixed Air Node Name
    RTU-2 Outside Air Inlet, !- Outdoor Air Stream Node Name
    RTU-2 Relief Air Outlet, !- Relief Air Stream Node Name
    RTU-2 Return Fan Outlet; !- Return Air Stream Node Name

OutdoorAir:Mixer,
    RTU-3 OA Mixing Box,     !- Name
    RTU-3 Mixed Air Outlet,  !- Mixed Air Node Name
    RTU-3 Outside Air Inlet, !- Outdoor Air Stream Node Name
    RTU-3 Relief Air Outlet, !- Relief Air Stream Node Name
    RTU-3 Return Fan Outlet; !- Return Air Stream Node Name

OutdoorAir:Mixer,
    RTU-4 OA Mixing Box,     !- Name
    RTU-4 Mixed Air Outlet,  !- Mixed Air Node Name
    RTU-4 Outside Air Inlet, !- Outdoor Air Stream Node Name
    RTU-4 Relief Air Outlet, !- Relief Air Stream Node Name
    RTU-4 Return Fan Outlet; !- Return Air Stream Node Name

OutdoorAir:Mixer,
    RTU-5 OA Mixing Box,     !- Name
    RTU-5 Mixed Air Outlet,  !- Mixed Air Node Name
    RTU-5 Outside Air Inlet, !- Outdoor Air Stream Node Name
    RTU-5 Relief Air Outlet, !- Relief Air Stream Node Name
    RTU-5 Return Fan Outlet; !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    RTU-1 Zone Splitter,     !- Name
    RTU-1 Supply Path Inlet, !- Inlet Node Name
    Storage Zone Equip Inlet;!- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    RTU-2 Zone Splitter,     !- Name
    RTU-2 Supply Path Inlet, !- Inlet Node Name
    Warehouse Floor Zone Equip Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    RTU-3 Zone Splitter,     !- Name
    RTU-3 Supply Path Inlet, !- Inlet Node Name
    Bathroom Zone Equip Inlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    RTU-4 Zone Splitter,     !- Name
    RTU-4 Supply Path Inlet, !- Inlet Node Name
    Office Zone Equip Inlet; !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    RTU-5 Zone Splitter,     !- Name
    RTU-5 Supply Path Inlet, !- Inlet Node Name
    Lunchroom Zone Equip Inlet;  !- Outlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    RTU-1 Supply Path,       !- Name
    RTU-1 Supply Path Inlet, !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    RTU-1 Zone Splitter;     !- Component 1 Name

AirLoopHVAC:SupplyPath,
    RTU-2 Supply Path,       !- Name
    RTU-2 Supply Path Inlet, !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    RTU-2 Zone Splitter;     !- Component 1 Name

AirLoopHVAC:SupplyPath,
    RTU-3 Supply Path,       !- Name
    RTU-3 Supply Path Inlet, !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    RTU-3 Zone Splitter;     !- Component 1 Name

AirLoopHVAC:SupplyPath,
    RTU-4 Supply Path,       !- Name
    RTU-4 Supply Path Inlet, !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    RTU-4 Zone Splitter;     !- Component 1 Name

AirLoopHVAC:SupplyPath,
    RTU-5 Supply Path,       !- Name
    RTU-5 Supply Path Inlet, !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    RTU-5 Zone Splitter;     !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    RTU-1 Zone Mixer,        !- Name
    RTU-1 Return Air Outlet, !- Outlet Node Name
    Storage Return Outlet;   !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    RTU-2 Zone Mixer,        !- Name
    RTU-2 Return Air Outlet, !- Outlet Node Name
    Warehouse Floor Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    RTU-3 Zone Mixer,        !- Name
    RTU-3 Return Air Outlet, !- Outlet Node Name
    Bathroom Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    RTU-4 Zone Mixer,        !- Name
    RTU-4 Return Air Outlet, !- Outlet Node Name
    Office Return Outlet;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    RTU-5 Zone Mixer,        !- Name
    RTU-5 Return Air Outlet, !- Outlet Node Name
    Lunchroom Return Outlet; !- Inlet 1 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    RTU-1 Return Path,       !- Name
    RTU-1 Return Air Outlet, !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    RTU-1 Zone Mixer;        !- Component 1 Name

AirLoopHVAC:ReturnPath,
    RTU-2 Return Path,       !- Name
    RTU-2 Return Air Outlet, !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    RTU-2 Zone Mixer;        !- Component 1 Name

AirLoopHVAC:ReturnPath,
    RTU-3 Return Path,       !- Name
    RTU-3 Return Air Outlet, !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    RTU-3 Zone Mixer;        !- Component 1 Name

AirLoopHVAC:ReturnPath,
    RTU-4 Return Path,       !- Name
    RTU-4 Return Air Outlet, !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    RTU-4 Zone Mixer;        !- Component 1 Name

AirLoopHVAC:ReturnPath,
    RTU-5 Return Path,       !- Name
    RTU-5 Return Air Outlet, !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    RTU-5 Zone Mixer;        !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    RTU-1 Main Branch,       !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Fan:ConstantVolume,      !- Component 1 Object Type
    RTU-1 Return Fan,        !- Component 1 Name
    RTU-1 Air Loop Inlet,    !- Component 1 Inlet Node Name
    RTU-1 Return Fan Outlet, !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    RTU-1 OA System,         !- Component 2 Name
    RTU-1 Return Fan Outlet, !- Component 2 Inlet Node Name
    RTU-1 Mixed Air Outlet,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 3 Object Type
    RTU-1 Furnace with DX Cooling,  !- Component 3 Name
    RTU-1 Mixed Air Outlet,  !- Component 3 Inlet Node Name
    RTU-1 Air Loop Outlet,   !- Component 3 Outlet Node Name
    Active;                  !- Component 3 Branch Control Type

Branch,
    RTU-2 Main Branch,       !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Fan:ConstantVolume,      !- Component 1 Object Type
    RTU-2 Return Fan,        !- Component 1 Name
    RTU-2 Air Loop Inlet,    !- Component 1 Inlet Node Name
    RTU-2 Return Fan Outlet, !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    RTU-2 OA System,         !- Component 2 Name
    RTU-2 Return Fan Outlet, !- Component 2 Inlet Node Name
    RTU-2 Mixed Air Outlet,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 3 Object Type
    RTU-2 Furnace with DX Cooling,  !- Component 3 Name
    RTU-2 Mixed Air Outlet,  !- Component 3 Inlet Node Name
    RTU-2 Air Loop Outlet,   !- Component 3 Outlet Node Name
    Active;                  !- Component 3 Branch Control Type

Branch,
    RTU-3 Main Branch,       !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Fan:ConstantVolume,      !- Component 1 Object Type
    RTU-3 Return Fan,        !- Component 1 Name
    RTU-3 Air Loop Inlet,    !- Component 1 Inlet Node Name
    RTU-3 Return Fan Outlet, !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    RTU-3 OA System,         !- Component 2 Name
    RTU-3 Return Fan Outlet, !- Component 2 Inlet Node Name
    RTU-3 Mixed Air Outlet,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 3 Object Type
    RTU-3 Furnace with DX Cooling,  !- Component 3 Name
    RTU-3 Mixed Air Outlet,  !- Component 3 Inlet Node Name
    RTU-3 Air Loop Outlet,   !- Component 3 Outlet Node Name
    Active;                  !- Component 3 Branch Control Type

Branch,
    RTU-4 Main Branch,       !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Fan:ConstantVolume,      !- Component 1 Object Type
    RTU-4 Return Fan,        !- Component 1 Name
    RTU-4 Air Loop Inlet,    !- Component 1 Inlet Node Name
    RTU-4 Return Fan Outlet, !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    RTU-4 OA System,         !- Component 2 Name
    RTU-4 Return Fan Outlet, !- Component 2 Inlet Node Name
    RTU-4 Mixed Air Outlet,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 3 Object Type
    RTU-4 Furnace with DX Cooling,  !- Component 3 Name
    RTU-4 Mixed Air Outlet,  !- Component 3 Inlet Node Name
    RTU-4 Air Loop Outlet,   !- Component 3 Outlet Node Name
    Active;                  !- Component 3 Branch Control Type

Branch,
    RTU-5 Main Branch,       !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Fan:ConstantVolume,      !- Component 1 Object Type
    RTU-5 Return Fan,        !- Component 1 Name
    RTU-5 Air Loop Inlet,    !- Component 1 Inlet Node Name
    RTU-5 Return Fan Outlet, !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:OutdoorAirSystem,  !- Component 2 Object Type
    RTU-5 OA System,         !- Component 2 Name
    RTU-5 Return Fan Outlet, !- Component 2 Inlet Node Name
    RTU-5 Mixed Air Outlet,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 3 Object Type
    RTU-5 Furnace with DX Cooling,  !- Component 3 Name
    RTU-5 Mixed Air Outlet,  !- Component 3 Inlet Node Name
    RTU-5 Air Loop Outlet,   !- Component 3 Outlet Node Name
    Active;                  !- Component 3 Branch Control Type


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    RTU-1 Branches,          !- Name
    RTU-1 Main Branch;       !- Branch 1 Name

BranchList,
    RTU-2 Branches,          !- Name
    RTU-2 Main Branch;       !- Branch 1 Name

BranchList,
    RTU-3 Branches,          !- Name
    RTU-3 Main Branch;       !- Branch 1 Name

BranchList,
    RTU-4 Branches,          !- Name
    RTU-4 Main Branch;       !- Branch 1 Name

BranchList,
    RTU-5 Branches,          !- Name
    RTU-5 Main Branch;       !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    RTU-1 Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    RTU-2 Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    RTU-3 Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    RTU-4 Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

OutdoorAir:Node,
    RTU-5 Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    RTU-1 Outside Air Inlet; !- Node or NodeList Name 1

OutdoorAir:NodeList,
    RTU-2 Outside Air Inlet; !- Node or NodeList Name 1

OutdoorAir:NodeList,
    RTU-3 Outside Air Inlet; !- Node or NodeList Name 1

OutdoorAir:NodeList,
    RTU-4 Outside Air Inlet; !- Node or NodeList Name 1

OutdoorAir:NodeList,
    RTU-5 Outside Air Inlet; !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

!
!
!
! HVACTemplate:Thermostat,
!     Cool Zone,               !- Name
!     Heating Thermostat 1,    !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     Cooling Thermostat 1,    !- Cooling Setpoint Schedule Name
!     ;                        !- Constant Cooling Setpoint {C}
!
! HVACTemplate:Thermostat,
!     Medium Zone,             !- Name
!     Heating Thermostat 2,    !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     Cooling Thermostat 2,    !- Cooling Setpoint Schedule Name
!     ;                        !- Constant Cooling Setpoint {C}
!
! HVACTemplate:Thermostat,
!     Warm Zone,               !- Name
!     Heating Thermostat 3,    !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     Cooling Thermostat 3,    !- Cooling Setpoint Schedule Name
!     ;                        !- Constant Cooling Setpoint {C}
!
!
!
! HVACTemplate:Zone:Unitary,
!     Warehouse Floor,         !- Zone Name
!     RTU-2,                   !- Template Unitary System Name
!     Medium Zone,             !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Sum,                     !- Outdoor Air Method
!     0.002361,                !- Outdoor Air Flow Rate per Person {m3/s}
!     0.000305,                !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     Office,                  !- Zone Name
!     RTU-4,                   !- Template Unitary System Name
!     Warm Zone,               !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Sum,                     !- Outdoor Air Method
!     0.002361,                !- Outdoor Air Flow Rate per Person {m3/s}
!     0.000305,                !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     Bathroom,                !- Zone Name
!     RTU-3,                   !- Template Unitary System Name
!     Medium Zone,             !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Sum,                     !- Outdoor Air Method
!     0.002361,                !- Outdoor Air Flow Rate per Person {m3/s}
!     0.000305,                !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     Storage,                 !- Zone Name
!     RTU-1,                   !- Template Unitary System Name
!     Cool Zone,               !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Sum,                     !- Outdoor Air Method
!     0.002361,                !- Outdoor Air Flow Rate per Person {m3/s}
!     0.000305,                !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
! HVACTemplate:Zone:Unitary,
!     Lunchroom,               !- Zone Name
!     RTU-5,                   !- Template Unitary System Name
!     Warm Zone,               !- Template Thermostat Name
!     autosize,                !- Supply Air Maximum Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Sum,                     !- Outdoor Air Method
!     0.002361,                !- Outdoor Air Flow Rate per Person {m3/s}
!     0.000305,                !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize,                !- Baseboard Heating Capacity {W}
!     SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
!     12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SystemSupplyAirTemperature,  !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30;                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!
!
!
! HVACTemplate:System:Unitary,
!     RTU-1,                   !- Name
!     HVAC Operation Schedule, !- System Availability Schedule Name
!     Storage,                 !- Control Zone or Thermostat Location Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     0.55,                    !- Supply Fan Total Efficiency
!     700,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     Cooling Coil Enable,     !- Cooling Coil Availability Schedule Name
!     12.8,                    !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Gross Rated COP {W/W}
!     Gas,                     !- Heating Coil Type
!     Heating Coil Enable,     !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Capacity {W}
!     0.8,                     !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
!     autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     DifferentialDryBulb,     !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     BlowThrough,             !- Supply Fan Placement
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Dehumidification Control Type
!     ,                        !- Dehumidification Control Zone Name
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Setpoint {percent}
!     Yes,                     !- Return Fan
!     0.55,                    !- Return Fan Total Efficiency
!     300,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
!
! HVACTemplate:System:Unitary,
!     RTU-2,                   !- Name
!     HVAC Operation Schedule, !- System Availability Schedule Name
!     Warehouse Floor,         !- Control Zone or Thermostat Location Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     0.55,                    !- Supply Fan Total Efficiency
!     700,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     Cooling Coil Enable,     !- Cooling Coil Availability Schedule Name
!     12.8,                    !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Gross Rated COP {W/W}
!     Gas,                     !- Heating Coil Type
!     Heating Coil Enable,     !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Capacity {W}
!     0.8,                     !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
!     autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     DifferentialDryBulb,     !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     BlowThrough,             !- Supply Fan Placement
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Dehumidification Control Type
!     ,                        !- Dehumidification Control Zone Name
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Setpoint {percent}
!     Yes,                     !- Return Fan
!     0.55,                    !- Return Fan Total Efficiency
!     300,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
!
! HVACTemplate:System:Unitary,
!     RTU-3,                   !- Name
!     HVAC Operation Schedule, !- System Availability Schedule Name
!     Bathroom,                !- Control Zone or Thermostat Location Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     0.55,                    !- Supply Fan Total Efficiency
!     700,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     Cooling Coil Enable,     !- Cooling Coil Availability Schedule Name
!     12.8,                    !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Gross Rated COP {W/W}
!     Gas,                     !- Heating Coil Type
!     Heating Coil Enable,     !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Capacity {W}
!     0.8,                     !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
!     autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     DifferentialDryBulb,     !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     BlowThrough,             !- Supply Fan Placement
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Dehumidification Control Type
!     ,                        !- Dehumidification Control Zone Name
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Setpoint {percent}
!     Yes,                     !- Return Fan
!     0.55,                    !- Return Fan Total Efficiency
!     300,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
!
! HVACTemplate:System:Unitary,
!     RTU-4,                   !- Name
!     HVAC Operation Schedule, !- System Availability Schedule Name
!     Office,                  !- Control Zone or Thermostat Location Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     0.55,                    !- Supply Fan Total Efficiency
!     700,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     Cooling Coil Enable,     !- Cooling Coil Availability Schedule Name
!     12.8,                    !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Gross Rated COP {W/W}
!     Gas,                     !- Heating Coil Type
!     Heating Coil Enable,     !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Capacity {W}
!     0.8,                     !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
!     autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     DifferentialDryBulb,     !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     BlowThrough,             !- Supply Fan Placement
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Dehumidification Control Type
!     ,                        !- Dehumidification Control Zone Name
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Setpoint {percent}
!     Yes,                     !- Return Fan
!     0.55,                    !- Return Fan Total Efficiency
!     300,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
!
! HVACTemplate:System:Unitary,
!     RTU-5,                   !- Name
!     HVAC Operation Schedule, !- System Availability Schedule Name
!     Lunchroom,               !- Control Zone or Thermostat Location Name
!     autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     0.55,                    !- Supply Fan Total Efficiency
!     700,                     !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     1,                       !- Supply Fan Motor in Air Stream Fraction
!     SingleSpeedDX,           !- Cooling Coil Type
!     Cooling Coil Enable,     !- Cooling Coil Availability Schedule Name
!     12.8,                    !- Cooling Design Supply Air Temperature {C}
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Gross Rated COP {W/W}
!     Gas,                     !- Heating Coil Type
!     Heating Coil Enable,     !- Heating Coil Availability Schedule Name
!     50,                      !- Heating Design Supply Air Temperature {C}
!     autosize,                !- Heating Coil Capacity {W}
!     0.8,                     !- Gas Heating Coil Efficiency
!     ,                        !- Gas Heating Coil Parasitic Electric Load {W}
!     autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
!     autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
!     ,                        !- Minimum Outdoor Air Schedule Name
!     DifferentialDryBulb,     !- Economizer Type
!     NoLockout,               !- Economizer Lockout
!     ,                        !- Economizer Upper Temperature Limit {C}
!     ,                        !- Economizer Lower Temperature Limit {C}
!     ,                        !- Economizer Upper Enthalpy Limit {J/kg}
!     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
!     ,                        !- Supply Plenum Name
!     ,                        !- Return Plenum Name
!     BlowThrough,             !- Supply Fan Placement
!     StayOff,                 !- Night Cycle Control
!     ,                        !- Night Cycle Control Zone Name
!     None,                    !- Heat Recovery Type
!     0.7,                     !- Sensible Heat Recovery Effectiveness
!     0.65,                    !- Latent Heat Recovery Effectiveness
!     None,                    !- Dehumidification Control Type
!     ,                        !- Dehumidification Control Zone Name
!     60,                      !- Dehumidification Setpoint {percent}
!     None,                    !- Humidifier Type
!     ,                        !- Humidifier Availability Schedule Name
!     0.000001,                !- Humidifier Rated Capacity {m3/s}
!     autosize,                !- Humidifier Rated Electric Power {W}
!     ,                        !- Humidifier Control Zone Name
!     30,                      !- Humidifier Setpoint {percent}
!     Yes,                     !- Return Fan
!     0.55,                    !- Return Fan Total Efficiency
!     300,                     !- Return Fan Delta Pressure {Pa}
!     0.9,                     !- Return Fan Motor Efficiency
!     1;                       !- Return Fan Motor in Air Stream Fraction
EnergyManagementSystem:Sensor,
    OAT,                     !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    ZTemp2,                  !- Name
    Warehouse Floor,         !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    ZCsp2,                   !- Name
    Warehouse Floor,         !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Cooling Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    ZTemp1,                  !- Name
    Storage,                 !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    ZTemp3,                  !- Name
    Bathroom,                !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    ZTemp4,                  !- Name
    Office,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    ZTemp5,                  !- Name
    Lunchroom,               !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    ZCsp1,                   !- Name
    Storage,                 !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Cooling Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    ZCsp3,                   !- Name
    Bathroom,                !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Cooling Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    ZCsp4,                   !- Name
    Office,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Cooling Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    ZCsp5,                   !- Name
    Lunchroom,               !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Cooling Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ove1,                    !- Name
    CSP1,                    !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ove2,                    !- Name
    CSP2,                    !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ove3,                    !- Name
    CSP3,                    !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ove4,                    !- Name
    CSP4,                    !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Ove5,                    !- Name
    CSP5,                    !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Fan,                     !- Name
    HVAC Operation Schedule, !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
    CCE,                     !- Name
    Cooling Coil Enable,     !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    HCE,                     !- Name
    Heating Coil Enable,     !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    AvailSCH_Overwrite1,     !- Name
    Cycle1,                  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    AvailSCH_Overwrite2,     !- Name
    Cycle2,                  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    AvailSCH_Overwrite3,     !- Name
    Cycle3,                  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    AvailSCH_Overwrite4,     !- Name
    Cycle4,                  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    AvailSCH_Overwrite5,     !- Name
    Cycle5,                  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    CSP_ove1,                !- Name
    CSP1_act,                !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    CSP_ove2,                !- Name
    CSP2_act,                !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    CSP_ove3,                !- Name
    CSP3_act,                !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    CSP_ove4,                !- Name
    CSP4_act,                !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    CSP_ove5,                !- Name
    CSP5_act,                !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
    PCE1,                    !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    OutdoorAirEnable;        !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Supervision,             !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    HVAC_uncontolledloop_Supervision2,  !- Program Name 1
    HVAC_uncontolledloop_Supervision1,  !- Program Name 2
    HVAC_uncontolledloop_Supervision3,  !- Program Name 3
    HVAC_uncontolledloop_Supervision4,  !- Program Name 4
    HVAC_uncontolledloop_Supervision5,  !- Program Name 5
    CSP;                     !- Program Name 6

EnergyManagementSystem:ProgramCallingManager,
    GettimeV,                !- Name
    EndOfSystemTimestepBeforeHVACReporting,  !- EnergyPlus Model Calling Point
    GetTimelagV;             !- Program Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
    OutdoorAirEnable,        !- Name
    If OAT>18.33,            !- Program Line 1
    SET CCE=1,               !- Program Line 2
    ELSE,                    !- A4
    SET CCE=0,               !- A5
    ENDIF,                   !- A6
    If OAT<15.6,             !- A7
    SET HCE=1,               !- A8
    ELSE,                    !- A9
    SET HCE=0,               !- A10
    ENDIF;                   !- A11

EnergyManagementSystem:Program,
    HVAC_uncontolledloop_Supervision1,  !- Name
    SET Toffset = 1.11,      !- Program Line 1
    IF  ZTemp1 < (ZCsp1 + 0.01) || Fan <1,  !- Program Line 2
    SET AvailSCH_Overwrite1 = 0,  !- A4
    ELSEIF AvailSCH_Overwrite1 == 0 && ZTemp1 <= (ZCsp1 + Toffset) || Fan <1,  !- A5
    SET AvailSCH_Overwrite1 = 0 ,  !- A6
    ELSE,                    !- A7
    SET AvailSCH_Overwrite1 = 1,  !- A8
    ENDIF;                   !- A9

EnergyManagementSystem:Program,
    HVAC_uncontolledloop_Supervision2,  !- Name
    SET Toffset = 1.11,      !- Program Line 1
    IF  ZTemp2 < (ZCsp2 + 0.01) || Fan <1,  !- Program Line 2
    SET AvailSCH_Overwrite2 = 0,  !- A4
    ELSEIF AvailSCH_Overwrite2 == 0 && ZTemp2 <= (ZCsp2 + Toffset) || Fan <1,  !- A5
    SET AvailSCH_Overwrite2 = 0,  !- A6
    ELSE,                    !- A7
    SET AvailSCH_Overwrite2 = 1,  !- A8
    ENDIF;                   !- A9

EnergyManagementSystem:Program,
    HVAC_uncontolledloop_Supervision3,  !- Name
    SET Toffset = 1.11,      !- Program Line 1
    IF  ZTemp3 < (ZCsp3 + 0.01) || Fan <1,  !- Program Line 2
    SET AvailSCH_Overwrite3 = 0,  !- A4
    ELSEIF AvailSCH_Overwrite3 == 0 && ZTemp3 <= (ZCsp3 + Toffset) || Fan <1,  !- A5
    SET AvailSCH_Overwrite3 = 0,  !- A6
    ELSE,                    !- A7
    SET AvailSCH_Overwrite3 = 1,  !- A8
    ENDIF;                   !- A9

EnergyManagementSystem:Program,
    HVAC_uncontolledloop_Supervision4,  !- Name
    SET Toffset = 1.11,      !- Program Line 1
    IF  ZTemp4 < (ZCsp4 + 0.01) || Fan <1,  !- Program Line 2
    SET AvailSCH_Overwrite4 = 0,  !- A4
    ELSEIF AvailSCH_Overwrite4 == 0 && ZTemp4 <= (ZCsp4 + Toffset) || Fan <1,  !- A5
    SET AvailSCH_Overwrite4 = 0,  !- A6
    ELSE,                    !- A7
    SET AvailSCH_Overwrite4 = 1,  !- A8
    ENDIF;                   !- A9

EnergyManagementSystem:Program,
    HVAC_uncontolledloop_Supervision5,  !- Name
    SET Toffset = 1.11,      !- Program Line 1
    IF  ZTemp5 < (ZCsp5 + 0.01) || Fan <1,  !- Program Line 2
    SET AvailSCH_Overwrite5 = 0,  !- A4
    ELSEIF AvailSCH_Overwrite5 == 0 && ZTemp5 <= (ZCsp5 + Toffset) || Fan <1,  !- A5
    SET AvailSCH_Overwrite5 = 0,  !- A6
    ELSE,                    !- A7
    SET AvailSCH_Overwrite5 = 1,  !- A8
    ENDIF;                   !- A9

EnergyManagementSystem:Program,
    CSP,                     !- Name
    IF Ove1>20,              !- Program Line 1
    Set CSP_ove1=Ove1-0.556, !- Program Line 2
    ELSE,                    !- A4
    Set CSP_ove1=22.22,      !- A5
    ENDIF,                   !- A6
    IF Ove2>20,              !- A7
    Set CSP_ove2=Ove2-0.556, !- A8
    ELSE,                    !- A9
    Set CSP_ove2=23.22,      !- A10
    ENDIF,                   !- A11
    IF Ove3>20,              !- A12
    Set CSP_ove3=Ove3-0.556, !- A13
    ELSE,                    !- A14
    Set CSP_ove3=24.22,      !- A15
    ENDIF,                   !- A16
    IF Ove4>20,              !- A17
    Set CSP_ove4=Ove4-0.556, !- A18
    ELSE,                    !- A19
    Set CSP_ove4=24.22,      !- A20
    ENDIF,                   !- A21
    IF Ove5>20,              !- A22
    Set CSP_ove5=Ove5-0.556, !- A23
    ELSE,                    !- A24
    Set CSP_ove5=24.22,      !- A25
    ENDIF;                   !- A26

EnergyManagementSystem:Program,
    GetTimelagV,             !- Name
    SET currentMinuteV = Minute,  !- Program Line 1
    SET currentMonthV = Month,  !- Program Line 2
    SET currentDayOfMonthV = DayOfMonth,  !- A4
    Set currentHourV = Hour; !- A5


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========

EnergyManagementSystem:GlobalVariable,
    currentMinuteV;          !- Erl Variable 1 Name

!Month
EnergyManagementSystem:GlobalVariable,
    currentMonthV;           !- Erl Variable 1 Name

!Day of month (1-31)
EnergyManagementSystem:GlobalVariable,
    currentDayOfMonthV;      !- Erl Variable 1 Name

!Hour (0-23)
EnergyManagementSystem:GlobalVariable,
    currentHourV;            !- Erl Variable 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

EnergyManagementSystem:OutputVariable,
    currentMinuteV,          !- Name
    currentMinuteV,          !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
    currentHourV,            !- Name
    currentHourV,            !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
    currentDayOfMonthV,      !- Name
    currentDayOfMonthV,      !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
    currentMonthV,           !- Name
    currentMonthV,           !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE ===========

ExternalInterface,
    PtolemyServer;           !- Name of External Interface


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE:SCHEDULE ===========

ExternalInterface:Schedule,
    CSP1,                    !- Name
    Temperature,             !- Schedule Type Limits Name
    22.22;                   !- Initial Value

ExternalInterface:Schedule,
    CSP2,                    !- Name
    Temperature,             !- Schedule Type Limits Name
    23.33;                   !- Initial Value

ExternalInterface:Schedule,
    CSP3,                    !- Name
    Temperature,             !- Schedule Type Limits Name
    23.33;                   !- Initial Value

ExternalInterface:Schedule,
    CSP4,                    !- Name
    Temperature,             !- Schedule Type Limits Name
    24.44;                   !- Initial Value

ExternalInterface:Schedule,
    CSP5,                    !- Name
    Temperature,             !- Schedule Type Limits Name
    24.44;                   !- Initial Value


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

AvailabilityManager:NightCycle,
    RTU-1 Availability,      !- Name
    HVACTemplate-Always 1,   !- Applicability Schedule Name
    HVAC Operation Schedule, !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    0.2,                     !- Thermostat Tolerance {deltaC}
    3600;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    RTU-2 Availability,      !- Name
    HVACTemplate-Always 1,   !- Applicability Schedule Name
    HVAC Operation Schedule, !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    0.2,                     !- Thermostat Tolerance {deltaC}
    3600;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    RTU-3 Availability,      !- Name
    HVACTemplate-Always 1,   !- Applicability Schedule Name
    HVAC Operation Schedule, !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    0.2,                     !- Thermostat Tolerance {deltaC}
    3600;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    RTU-4 Availability,      !- Name
    HVACTemplate-Always 1,   !- Applicability Schedule Name
    HVAC Operation Schedule, !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    0.2,                     !- Thermostat Tolerance {deltaC}
    3600;                    !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
    RTU-5 Availability,      !- Name
    HVACTemplate-Always 1,   !- Applicability Schedule Name
    HVAC Operation Schedule, !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    0.2,                     !- Thermostat Tolerance {deltaC}
    3600;                    !- Cycling Run Time {s}


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    RTU-1 Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    RTU-1 Availability;      !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    RTU-2 Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    RTU-2 Availability;      !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    RTU-3 Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    RTU-3 Availability;      !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    RTU-4 Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    RTU-4 Availability;      !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    RTU-5 Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    RTU-5 Availability;      !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:COOLING ===========

SetpointManager:SingleZone:Cooling,
    RTU-1 Economizer Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    Storage,                 !- Control Zone Name
    Storage Zone Air Node,   !- Zone Node Name
    Storage Zone Equip Inlet,!- Zone Inlet Node Name
    RTU-1 Air Loop Outlet;   !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
    RTU-2 Economizer Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    Warehouse Floor,         !- Control Zone Name
    Warehouse Floor Zone Air Node,  !- Zone Node Name
    Warehouse Floor Zone Equip Inlet,  !- Zone Inlet Node Name
    RTU-2 Air Loop Outlet;   !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
    RTU-3 Economizer Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    Bathroom,                !- Control Zone Name
    Bathroom Zone Air Node,  !- Zone Node Name
    Bathroom Zone Equip Inlet,  !- Zone Inlet Node Name
    RTU-3 Air Loop Outlet;   !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
    RTU-4 Economizer Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    Office,                  !- Control Zone Name
    Office Zone Air Node,    !- Zone Node Name
    Office Zone Equip Inlet, !- Zone Inlet Node Name
    RTU-4 Air Loop Outlet;   !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
    RTU-5 Economizer Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    Lunchroom,               !- Control Zone Name
    Lunchroom Zone Air Node, !- Zone Node Name
    Lunchroom Zone Equip Inlet,  !- Zone Inlet Node Name
    RTU-5 Air Loop Outlet;   !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
    RTU-1 Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    RTU-1 Air Loop Outlet,   !- Reference Setpoint Node Name
    RTU-1 Mixed Air Outlet,  !- Fan Inlet Node Name
    RTU-1 Supply Fan Outlet, !- Fan Outlet Node Name
    RTU-1 Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    RTU-2 Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    RTU-2 Air Loop Outlet,   !- Reference Setpoint Node Name
    RTU-2 Mixed Air Outlet,  !- Fan Inlet Node Name
    RTU-2 Supply Fan Outlet, !- Fan Outlet Node Name
    RTU-2 Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    RTU-3 Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    RTU-3 Air Loop Outlet,   !- Reference Setpoint Node Name
    RTU-3 Mixed Air Outlet,  !- Fan Inlet Node Name
    RTU-3 Supply Fan Outlet, !- Fan Outlet Node Name
    RTU-3 Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    RTU-4 Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    RTU-4 Air Loop Outlet,   !- Reference Setpoint Node Name
    RTU-4 Mixed Air Outlet,  !- Fan Inlet Node Name
    RTU-4 Supply Fan Outlet, !- Fan Outlet Node Name
    RTU-4 Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
    RTU-5 Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    RTU-5 Air Loop Outlet,   !- Reference Setpoint Node Name
    RTU-5 Mixed Air Outlet,  !- Fan Inlet Node Name
    RTU-5 Supply Fan Outlet, !- Fan Outlet Node Name
    RTU-5 Mixed Air Outlet;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
Curve:Quadratic,
    RTU-1 DX Coil Cap-FF,    !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
Curve:Quadratic,
    RTU-1 DX Coil EIR-FF,    !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! PLF = l.- Cd(1.-PLR) where Cd = 0.15
Curve:Quadratic,
    RTU-1 DX Coil PLF,       !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
Curve:Quadratic,
    RTU-2 DX Coil Cap-FF,    !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
Curve:Quadratic,
    RTU-2 DX Coil EIR-FF,    !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! PLF = l.- Cd(1.-PLR) where Cd = 0.15
Curve:Quadratic,
    RTU-2 DX Coil PLF,       !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
Curve:Quadratic,
    RTU-3 DX Coil Cap-FF,    !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
Curve:Quadratic,
    RTU-3 DX Coil EIR-FF,    !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! PLF = l.- Cd(1.-PLR) where Cd = 0.15
Curve:Quadratic,
    RTU-3 DX Coil PLF,       !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
Curve:Quadratic,
    RTU-4 DX Coil Cap-FF,    !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
Curve:Quadratic,
    RTU-4 DX Coil EIR-FF,    !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! PLF = l.- Cd(1.-PLR) where Cd = 0.15
Curve:Quadratic,
    RTU-4 DX Coil PLF,       !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

! DOE-2.1E, RATED-CCAP-FFLOW for PTAC
Curve:Quadratic,
    RTU-5 DX Coil Cap-FF,    !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! DOE-2.1E, RATED-CEIR-FFLOW for PTAC
Curve:Quadratic,
    RTU-5 DX Coil EIR-FF,    !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! PLF = l.- Cd(1.-PLR) where Cd = 0.15
Curve:Quadratic,
    RTU-5 DX Coil PLF,       !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    RTU-1 Heating Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    RTU-2 Heating Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    RTU-3 Heating Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    RTU-4 Heating Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

Curve:Cubic,
    RTU-5 Heating Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
Curve:Biquadratic,
    RTU-1 DX Coil Cap-FT,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
Curve:Biquadratic,
    RTU-1 DX Coil EIR-FT,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
Curve:Biquadratic,
    RTU-2 DX Coil Cap-FT,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
Curve:Biquadratic,
    RTU-2 DX Coil EIR-FT,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
Curve:Biquadratic,
    RTU-3 DX Coil Cap-FT,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
Curve:Biquadratic,
    RTU-3 DX Coil EIR-FT,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
Curve:Biquadratic,
    RTU-4 DX Coil Cap-FT,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
Curve:Biquadratic,
    RTU-4 DX Coil EIR-FT,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps
Curve:Biquadratic,
    RTU-5 DX Coil Cap-FT,    !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y

! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps
Curve:Biquadratic,
    RTU-5 DX Coil EIR-FT,    !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111;                !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,IDF;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========


Output:Table:SummaryReports,
    AllSummaryAndMonthly;    !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML;                    !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,*,Zone Mean Air Temperature,Timestep;
Output:Variable,*,Zone Thermostat Cooling Setpoint Temperature,Timestep;
Output:Variable,*,Cooling Coil Total Cooling Rate,Timestep;
Output:Variable,*,Cooling Coil Electric Power,Timestep;
Output:Variable,*,Fan Electric Power,Timestep;
Output:Variable,Cycle1,Schedule Value,Timestep;
Output:Variable,Cycle2,Schedule Value,Timestep;
Output:Variable,Cycle3,Schedule Value,Timestep;
Output:Variable,Cycle4,Schedule Value,Timestep;
Output:Variable,Cycle5,Schedule Value,Timestep;
Output:Variable,CSP1,Schedule Value,Timestep;
Output:Variable,CSP2,Schedule Value,Timestep;
Output:Variable,CSP3,Schedule Value,Timestep;
Output:Variable,CSP4,Schedule Value,Timestep;
Output:Variable,CSP5,Schedule Value,Timestep;
Output:Variable,*,Site Outdoor Air Drybulb Temperature,Timestep;
Output:Variable,HVAC Operation Schedule,Schedule Value,Timestep;
Output:Variable,*,Facility Total Electric Demand Power,Timestep;
Output:Variable,Cooling Thermostat 1,Schedule Value,Timestep;
Output:Variable,Cooling Thermostat 2,Schedule Value,Timestep;
Output:Variable,Cooling Thermostat 3,Schedule Value,Timestep;
Output:Variable,*,Facility Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,Timestep;
Output:Variable,*,Zone Thermal Comfort Fanger Model PPD,Timestep;

!Construction,
!    InteriorFurnishings,     !- Name
!    Std Wood 6inch;          !- Outside Layer

!Material,
!    Std Wood 6inch,          !- Name
!    MediumSmooth,            !- Roughness
!    0.15,                    !- Thickness {m}
!    0.12,                    !- Conductivity {W/m-K}
!    540.0000,                !- Density {kg/m3}
!    1210,                    !- Specific Heat {J/kg-K}
!    0.9000000,               !- Thermal Absorptance
!    0.7000000,               !- Solar Absorptance
!    0.7000000;               !- Visible Absorptance

!InternalMass,
!    Zone-BATHROOM InternalMass,  !- Name
!    InteriorFurnishings,     !- Construction Name
!    BATHROOM	,       !- Zone Name
!    240.4;                     !- Surface Area {m2}